<?xml version="1.0" encoding="utf-8"?>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" xml:lang="en-us" MadCap:lastBlockDepth="6" MadCap:lastHeight="8119.667" MadCap:lastWidth="975" MadCap:fileTags="AuthorFileTags.CAREL INDUSTRIES&#160;SpA">
    <head>
        <link href="../../../Resources/TableStyles/01_Technical_Features.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../../../Resources/TableStyles/03_Input_Output.css" rel="stylesheet" MadCap:stylesheetType="table" /><title></title>
        <link href="../../../Resources/Stylesheets/styles.css" rel="stylesheet" type="text/css" />
    </head>
    <body>
        <h4><a name="Inverter"></a>
            <MadCap:concept term="Comp_BLDC_PowerPlus" />InverterPowerPlus</h4>
        <p class="descriptionshort">Manages serial communications in Modbus Master protocol for Power+ devices.</p>
        <p>
            <img src="../../../Resources/Images/2_CAREL_Devices/InverterPowerPlus/PWRP_Csuite.jpg" class="OneHundredPercentThumbnail" />
        </p>
        <p>&#160;</p>
        <h5>Technical features</h5>
        <table class="TableStyle-TechFeatures" style="mc-table-style: url('../../../Resources/TableStyles/01_Technical_Features.css'); margin-left: 0; margin-right: auto; width: 80%;" cellspacing="0">
            <col class="TableStyle-TechFeatures-Column-Feature" />
            <col class="TableStyle-TechFeatures-Column-Value" />
            <col class="TableStyle-TechFeatures-Column-Notes" />
            <thead>
                <tr class="TableStyle-TechFeatures-Head-Header1">
                    <th class="TableStyle-TechFeatures-HeadE-Feature-Header1">Feature</th>
                    <th class="TableStyle-TechFeatures-HeadE-Value-Header1">Value</th>
                    <th class="TableStyle-TechFeatures-HeadD-Notes-Header1">Notes</th>
                </tr>
            </thead>
            <tbody>
                <tr style="height: 25pt;" class="TableStyle-TechFeatures-Body-Row1" MadCap:conditions="CAREL_Hq.Reserved">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Row1" MadCap:conditions="">Last update</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Row1" MadCap:conditions="">06/10/2016</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Row1" MadCap:conditions="">-</td>
                </tr>
                <tr style="height: 25pt;" class="TableStyle-TechFeatures-Body-Body1" MadCap:conditions="CAREL_Hq.Reserved">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Body1" MadCap:conditions="">Native revision</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Body1" MadCap:conditions="">15/11/2016</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Body1" MadCap:conditions="">-</td>
                </tr>
                <tr style="height: 25pt;" class="TableStyle-TechFeatures-Body-Row1" MadCap:conditions="">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Row1" style="mc-locked: locked;">Program Organization Unit type</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Row1">Function block</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Row1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Body1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Body1" style="mc-locked: locked;">c.suite version</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Body1">≥3.0.41</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Body1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Row1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Row1" style="mc-locked: locked;">Hardware</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Row1">c.pCO family controller</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Row1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Body1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Body1" style="mc-locked: locked;">O.S.</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Body1">3.1.000</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Body1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Row1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Row1" style="mc-locked: locked;">Compatibility with other F/FB</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Row1">Comp_BLDC<br />EVD_EVO_2</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Row1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Body1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Body1" style="mc-locked: locked;">Compatible CAREL device P/Ns
</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Body1">PSD0* series<br />PSD1* series<br />PS2* serie</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Body1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Row1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Row1" style="mc-locked: locked;">Device manual</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Row1">
                        <p>+0300050EN -  Power+ Speed Drive<br />+0300048EN - Power+
Speed drive
PSD1 Series<br />+0300093EN - Power+
Speed drive
PS2 Series<br /><a href="../../3_CAREL_Advanced/Comp_BLDC/Comp_BLDC.htm#KSA_link">+030220746 - Power+ system and BLDC compressors</a><br /><br /></p>
                    </td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Row1">Documents downloaded from the KSA website and available in other languages</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Body1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Body1" style="mc-locked: locked;">Device firmware</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Body1">&#160;-</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Body1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Row1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Row1" style="mc-locked: locked;">Password</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Row1">Yes</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Row1">Some internal function blocks.</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Body1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Body1" style="mc-locked: locked;">Protocols</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Body1">Modbus Master</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Body1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Row1">
                    <td class="TableStyle-TechFeatures-BodyB-Feature-Row1" style="mc-locked: locked;">Footprint</td>
                    <td class="TableStyle-TechFeatures-BodyB-Value-Row1">RAM
: 27160 byte<br />Retain: 288 byte<br />Program cycle time:
48 ms<br />Carel Master polling time: -<br />Modbus Master polling time: 208</td>
                    <td class="TableStyle-TechFeatures-BodyA-Notes-Row1">Footprint data refer to tests performed with  demo of this block.<br />To know the  serial communication configuration, see the chapter "Communication settings" inside the demo documentation.<br />Size sum of function block, main data structure and variables.</td>
                </tr>
            </tbody>
        </table>
        <p>&#160;</p>
        <h5 style="mc-locked: locked;">General operations</h5>
        <p>InverterPowerPlus can only access Power+ devices via serial line with Modbus Master protocol Modbus Standard RTU (if all these conditions are true): </p>
        <ol start="1" class="ol_1">
            <li>Modbus Master protocol is correctly set via c.design</li>
        </ol>
        <p>InverterPowerPlus acquires and displays Power+ device status variables and internal parameters. Access to main configuration parameters for editing is permitted from the User interface menus (see c.mask section).</p>
        <p>Power+ parameters can be initialised to default parameters using the specific parameter. This operation is only possible if serial communication is active.</p>
        <p style="color: #000000;">When communication is established, InverterPowerPlus acquires data that defines the Power+ connected: serial number, type of motor control, voltage and rated current. With the data acquired and the selected compressor , the module defines the optimal  default parameters to configure the Power+. If the rated voltage of the Power+ is lower than that of the selected compressor, the module returns a message of electrical incompatibility, displayed on the screen used to load the default data and no operation is allowed.</p>
        <p style="color: #000000;">InverterPowerPlus limits the maximum current from Power+ with auto setting of the nominal current value parameter to the maximum current required by the selected compressor. If the maximum current required by the compressor is higher than the nominal current of the Power+ connected, the "starting current" parameter is appropriately scaled in order to always guarantee the same Amperes during the compressor starting phase. The percentage of starting current is changed byInverterPowerPlus every time the "rated current" is changed.</p>
        <p style="color: #000000;">When replacing the drive, InverterPowerPlus recognises the serial number of the new drive, verifies its configuration (voltage and current) and downloads the default parameters for the set compressor. This feature can be enabled by screen, and is disabled by default.</p>
        <p style="color: #000000;">InverterPowerPlus manages and assigns different parameters for the same compressor depending on the connected drive. Check the <MadCap:xref href="_InverterPowerPlus_Motor_Models_Supported.htm#top">"InverterPowerPlus compressor models supported"</MadCap:xref> table for compatibility between compressors and drives. In the event of incompatibility, an error message is generated, displayed in the screen used to load the default data and the parameters cannot be downloaded. Compressor / drive compatibility can be forced manually from the special debug screen after entering the unlock code.</p>
        <p class="warning" MadCap:autonum="&lt;b&gt;&lt;span style=&quot;color: Red;&quot; class=&quot;mcFormatColor&quot;&gt;Warning &lt;/span&gt;&lt;/b&gt;">If compatibility is forced manually, CAREL declines all liability for anomalies or malfunctions of any kind.</p>
        <p><b style="font-weight: normal;">InverterPowerPlus</b> manages the motor safety control where the hardware will be designed. Communication with the motor safety control is via a serial line with Modbus protocol.</p>
        <p class="warning" MadCap:autonum="&lt;b&gt;&lt;span style=&quot;color: Red;&quot; class=&quot;mcFormatColor&quot;&gt;Warning &lt;/span&gt;&lt;/b&gt;">The Modbus address for communication with the motor safety control is automatically assigned by the module. The logical assignment is the next number to the address of the device.</p>
        <p><b style="font-weight: normal;">InverterPowerPlus</b> signals through pinout <i>ReadyToGo_PWRP</i> when the PSD is ready to receive the command. The pin is forced to 0:</p>
        <ul>
            <li> when the PSD is offline</li>
            <li>within 10 seconds of the first reading of parameters</li>
            <li>downloading the default parameters</li>
        </ul>
        <p>The run command is executed when the variable <i>ReadyToGo_PWRP</i> is true and there are no inverter alarms.</p>
        <p>&#160;</p>
        <h6>Crankcase heater management</h6>
        <p><b style="font-weight: normal;">InverterPowerPlus manages compressor crankcase heating. Heating is only possible with the compressor stopped and only if the PSD is not in alarm conditions.</b>
        </p>
        <p>The crankcase heater is managed by two variables:</p>
        <ul>
            <li><i>ReqCrankCaseHeat_PWRP</i> (pin input block): command that turns the heating cycle on and off.</li>
            <li>
                <p style="font-style: normal;"><i>CompCfgDefCstIn_PWRP.CrankCaseHeaterMode</i>: Automatic, Manual ON and Manual OFF selection mode:</p>
                <ul>
                    <li>Automatic: Follows the <i>ReqCrankCaseHeat_PWRP</i> input pin request</li>
                    <li>Force ON: Always on with compressor stopped and PSD not in alarm conditions</li>
                    <li>Force Off: Always off.</li>
                </ul>
            </li>
        </ul>
        <p>The compressor start request takes priority over crankcase heating: with the heating cycle on and with compressor start request, crankcase heating is stopped. The run command is sent to the PSD 3 s after heating cycle stop.</p>
        <p>Compressor stop with crankcase heating request on starts the crankcase heating cycle 3 s after compressor stop.</p>
        <p class="note" MadCap:autonum="&lt;b&gt;&lt;span style=&quot;color: #bed230;&quot; class=&quot;mcFormatColor&quot;&gt;Note &lt;/span&gt;&lt;/b&gt;">The value of the "HR65_CrankCaseHeaterCurrent" if less than 15% of the rated current of the compressor does not activate the crankcase heating process.</p>
        <p>&#160;</p>
        <h6>Alarm management</h6>
        <p>The InverterPowerPlus function block manages alarms acquired by Power+. Each single alarm reset can be set in two different ways: manual or semi-automatic. Semi-automatic reset attempts to automatically reset Power+ alarms, automatically sending the reset command. Manual reset is required when automatic attempts are timed out.</p>
        <p>The default reset mode for all alarms is manual.</p>
        <p>The "manual" or "semi-automatic" reset configuration is contained in the structure <i>PWRP_AlarmMng_struct</i>.
        </p>
        <p><a href="_InverterPowerPlus_Structure_list.htm#PWRP_AlarmMng_Struct">See also PWRP_AlarmMng_Struct</a>
        </p>
        <p>Each new alarm acquired by the InverterPowerPlus function block starts a time frame set in <i>TimeThrs</i>. Power+ alarms are automatically reset in this time frame. Reset attempts are incrementally counted on each new acquired alarm reset. The count is only decreased at the end of the time frame started by the alarm rising front. (See CONDITION 2)</p>
        <p>The InverterPowerPlus function block signals Power+ alarm status and the automatic reset attempt in progress through variable <i>Info_ResetRetryWaiting</i>. Variable <i>Info_ResetRetryExpired</i> indicates the need to manually reset the alarm, this condition occurs when:</p>
        <p style="text-indent: 0.5in;">•	the maximum number of attempts available in the <i>TimeThrs</i> time frame are timed out.</p>
        <p style="text-indent: 0.5in;">•	the alarm is not automatically reset within the timeout period set by <i>TimeThrs</i></p>
        <p style="text-indent: 0.5in;">•	a single manual reset alarm is triggered</p>
        <p class="note" MadCap:autonum="&lt;b&gt;&lt;span style=&quot;color: #bed230;&quot; class=&quot;mcFormatColor&quot;&gt;Note &lt;/span&gt;&lt;/b&gt;">The manual reset command resets all automatic alarm reset attempt timers and counters.</p>
        <p>The following conditions can occur:</p>
        <p style="text-indent: 0.5in;">•	CONDITION 1: a single alarm event is triggered and the alarm is automatically reset within the control time.</p>
        <p style="text-indent: 0.5in;">•	CONDITION 2: several alarm events are triggered and automatically reset within the control time.</p>
        <p style="text-indent: 0.5in;">•	CONDITION 3: a single alarm event is triggered and, after a number of automatic reset attempts, cannot be reset within the timeout period since the alarm condition persists.</p>
        <p>&#160;</p>
        <p><b>CONDITION 1</b>
        </p>
        <p>
            <img src="../../../Resources/Images/2_CAREL_Devices/InverterPowerPlus/Condition_1.jpg" class="SeventyFivePercent" />
        </p>
        <p>The numbers used in the graph above have the following meanings:</p>
        <ol>
            <li>Power+ alarm</li>
            <li>Power+ alarm acquisition by InverterPowerPlus function block.</li>
            <li>Automatic reset started characterised by a 30 s pause time before reset is sent.</li>
            <li>Time frame start.</li>
            <li>Automatic reset attempt number count increases. Number of attempts: 1.</li>
            <li>Automatic reset attempt number count decreases. Number of attempts: 0.</li>
        </ol>
        <p>&#160;</p>
        <p><b>CONDITION 2</b>
        </p>
        <p>
            <img src="../../../Resources/Images/2_CAREL_Devices/InverterPowerPlus/Condition_2.jpg" class="SeventyFivePercent" />
        </p>
        <p>The numbers used in the graph above have the following meanings:</p>
        <ol>
            <li>	Power+ alarms.</li>
            <li>Power+ alarm acquisition by InverterPowerPlus function block.</li>
            <li>Automatic reset started characterised by a 30 s pause time before reset is sent.</li>
            <li>The time frame set for the first alarm event starts.</li>
            <li>Automatic reset attempt number count increases in the time frame set for the first alarm event. Number of attempts: 1.</li>
            <li>The time frame set for the second alarm event starts.</li>
            <li>Automatic reset attempt number count increases in the time frame set for the first alarm event. Number of attempts: 2.</li>
            <li>Automatic reset attempt number count decreases in the time frame set for the first alarm event. Number of attempts: 1.</li>
            <li>Automatic reset attempt number count decreases in the time frame set for the second alarm event. Number of attempts: 0.</li>
        </ol>
        <p>&#160;</p>
        <p><b>CONDITION 3</b>
        </p>
        <p>
            <img src="../../../Resources/Images/2_CAREL_Devices/InverterPowerPlus/Condition_3.jpg" class="SeventyFivePercent" />
        </p>
        <p>CONDITION 3 is an abnormal case and represents the attempt to automatically reset an alarm that does not reset. This could be due to an alarm that cannot be automatically reset.</p>
        <p>The InverterPowerPlus function block attempts to reset the alarm event with cyclical resets. Cyclical resets are characterised by 10 s reset attempts and 30 s pauses.</p>
        <p>The numbers used in the graph above have the following meanings:</p>
        <p>1.	Power+ alarm</p>
        <p>2.	Power+ alarm acquisition by InverterPowerPlus function block.</p>
        <p>3.	Automatic reset cycle starts characterised by 30 s pause time and 10 s reset time.</p>
        <p>4.	The time frame set for the first alarm event starts</p>
        <p>5.	Automatic reset attempt number count increases: 1 attempt</p>
        <p>6.	Automatic reset attempt number count decreases. Number of attempts: 0.</p>
        <p>At the end of the time frame set for the first alarm event and with the Power+ alarm still triggered, the  InverterPowerPlus function block requires manual reset. This condition is indicated by variable <i>Info_ResetRetryExpired</i> that becomes true.</p>
        <p class="note" MadCap:autonum="&lt;b&gt;&lt;span style=&quot;color: #bed230;&quot; class=&quot;mcFormatColor&quot;&gt;Note &lt;/span&gt;&lt;/b&gt;">After a Power+ offline condition and  in alarm conditions, a single alarm reset impulse is automatically sent. This condition does not interact with the semi-automatic reset counters in any way.</p>
        <p class="note" MadCap:autonum="&lt;b&gt;&lt;span style=&quot;color: #bed230;&quot; class=&quot;mcFormatColor&quot;&gt;Note &lt;/span&gt;&lt;/b&gt;">Refer to DEMO_Comp_BLDC for semi-automatic alarm reset settings.</p>
        <p>&#160;</p>
        <h5>Communication  settings</h5>
        <p style="color: #000000;">Modbus Master protocols can be used for communications on the c.pCO – Power+ inverter with InverterPowerPlus.</p>
        <p style="color: #000000;">The protocol type is unique for all application drivers. Set the driver network address with input pin <i>Invadrr</i> in InverterPowerPlus</p>
        <p style="color: #000000;">Refer to  the Power+ manual  for models and relevant communication protocols.</p>
        <p style="color: #000000;">For communications via serial protocol, download the device templates from the <a href="http://ksa.carel.com/">KSA</a> website.</p>
        <p style="color: #000000;">InverterPowerPlus requires the following templates:</p>
        <p>&#160;</p>
        <h6>Modbus Master</h6>
        <ol>
            <li>Pwrp_Template_PSD : manages Power + control parameters.</li>
            <li>Pwrp_Template_Safe : manages Power + safe parameters. New PS2 hardware is needed.</li>
        </ol>
        <p>&#160;</p>
        <h5>Inputs</h5>
        <p class="InnerTitle">Block pin list</p>
        <table class="TableStyle-03_Input_Output" style="mc-table-style: url('../../../Resources/TableStyles/03_Input_Output.css'); width: 80%; margin-left: 0; margin-right: auto;" cellspacing="0">
            <col class="TableStyle-03_Input_Output-Column-Variable" />
            <col class="TableStyle-03_Input_Output-Column-Type" />
            <col class="TableStyle-03_Input_Output-Column-UM" style="width: 34px;" />
            <col class="TableStyle-03_Input_Output-Column-Description" />
            <thead>
                <tr class="TableStyle-03_Input_Output-Head-Header1">
                    <th class="TableStyle-03_Input_Output-HeadE-Variable-Header1">Variable</th>
                    <th class="TableStyle-03_Input_Output-HeadE-Type-Header1">Data type</th>
                    <th class="TableStyle-03_Input_Output-HeadE-UM-Header1">UoM</th>
                    <th class="TableStyle-03_Input_Output-HeadD-Description-Header1">Description</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">MotTypIn_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Selection of the type of compressor.<br /><br />See also <MadCap:xref href="_InverterPowerPlus_Motor_Models_Supported.htm#top">"InverterPowerPlus compressor models supported"</MadCap:xref> <br /><br />See also manual <MadCap:xref href="../../3_CAREL_Advanced/Comp_BLDC/Comp_BLDC.htm#KSA_link">"The document is on the KSA webpage at path: home -&gt; Software &amp; Support -&gt; ExV sistema &amp; Power DC inverter -&gt; Technical Leaflet -&gt; Envelope BLDC compressors"</MadCap:xref><br /></td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">CurrCompCfgIn_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">PWRP_CompCfg_Stuct</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Actual configuration of Power+</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">CompCfgDefCstIn_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">PWRP_CompCfg_Stuct</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Custom default configuration of Power +</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">MiscMngIn_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">PWRP_MiscMng_Struct</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Miscellaneous management parameters for Power +</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">AlrmResetMngIn_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">PWRP_AlarmMng_Struct</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Alarm management with semi-automatic reset</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">InvAdrr_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UDINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Power+ Modbus address </td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">RequiredSpeed_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">%</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Request speed compressor</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">RunStop_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Request start/stop compressor </td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">ReqCrankCaseHeat_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Request crankcase heating</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">DisProfile_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Disable acceleration / deceleration speed profile</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Alarms_Reset_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Alarm reset. In the presence of alarms configured with semi-automatic reset, this command resets the time and successful attempts.</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">MBM_Timeout_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UDINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">mS</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Power+ Modbus communication timeout</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">MBM_DelayCmd_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UDINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">mS</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Delay between Modbus commands</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">En_ResetAlrmRetry_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Disable retry counter. True= Enable counters; False= Disable counters</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">BLDC_Startup_Reset</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reset alarms configured for the "start failure" alarm from the BLDC. In the presence of alarm configured with semi-automatic reset, this command does not affect the successful attempts and the time.</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyB-Variable-DarkerRows">En_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyB-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyB-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyA-Description-DarkerRows">Enable Inverter Power Plus</td>
                </tr>
            </tbody>
        </table>
        <p>&#160;</p>
        <h5>Outputs</h5>
        <p class="InnerTitle">Block pin list</p>
        <table class="TableStyle-03_Input_Output" style="mc-table-style: url('../../../Resources/TableStyles/03_Input_Output.css'); width: 80%; margin-left: 0; margin-right: auto;" cellspacing="0">
            <col class="TableStyle-03_Input_Output-Column-Variable" />
            <col class="TableStyle-03_Input_Output-Column-Type" />
            <col class="TableStyle-03_Input_Output-Column-UM" />
            <col class="TableStyle-03_Input_Output-Column-Description" />
            <thead>
                <tr class="TableStyle-03_Input_Output-Head-Header1">
                    <th class="TableStyle-03_Input_Output-HeadE-Variable-Header1">Variable</th>
                    <th class="TableStyle-03_Input_Output-HeadE-Type-Header1">Data type</th>
                    <th class="TableStyle-03_Input_Output-HeadE-UM-Header1">UoM</th>
                    <th class="TableStyle-03_Input_Output-HeadD-Description-Header1">Description</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">MotTypIn_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Selection of the type of compressor<br /><br />See also <MadCap:xref href="_InverterPowerPlus_Motor_Models_Supported.htm#top">"InverterPowerPlus compressor models supported"</MadCap:xref> <br /><br />See also <MadCap:xref href="../../3_CAREL_Advanced/Comp_BLDC/Comp_BLDC.htm#Envelop_Manual">"+030220746 - Power+ system and BLDC compressors"</MadCap:xref></td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">CurrCompCfg_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">PWRP_CompCfg_Stuct</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Actual configuration of Power+</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">CompCfgDefCst_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">PWRP_CompCfg_Stuct</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Custom default configuration of Power+</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">MiscMng_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">PWRP_MiscMng_Struct</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Miscellaneous management parameters</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">AlrmResetMngIn_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">PWRP_AlarmMng_Struct</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Configure type of reset: 0= Manual; 1=Semiautomatic</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Info_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">PWRP_Info_Struct</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Generic information on Power+</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR_ParamPSD_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">PWRP_IRparPSD_Struct</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Input register of Power+ motor control</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR_ParamSafe_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">PWRP_HRparSAFE_Struct</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Holding register of Power+ safety control</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR_ParamSafe_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">PWRP_IRparSAFE_Struct</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Input register of Power+ safety control</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">InverterOnline_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Inverter online status : 0= Offline; 1= Online</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">InverterAck_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Acknowledgment of PSD device </td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">ReadyToGo_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Device ready to start</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">DriveStatus_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Power plus status: 0=stop; 1=running; 2=alarm; 3=crankcase heating; 4=DC bus ready.</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Al_Active_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Generic inverter alarm</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Al_Code_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Alarm codes: AL01=Overcurrent; AL02=Motor overload..... (refer to PWRP_Alarms_Struct)</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Al_BitField_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">PWRP_Alarms_Struct</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">PSD alarm</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyB-Variable-LightRows">Al_Offline_PWRP</td>
                    <td class="TableStyle-03_Input_Output-BodyB-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyB-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyA-Description-LightRows">Power+ offline  alarm </td>
                </tr>
            </tbody>
        </table>
        <p>&#160;</p>
        <h5>Structure list</h5>
        <p>See the complete list on the page <MadCap:xref href="../../3_CAREL_Advanced/Comp_BLDC/_Comp_BLDC_Structure_list.htm#top">"Comp_BLDC structure list "</MadCap:xref></p>
        <p>&#160;</p>
        <h5>Examples</h5>
        <h6>Example:</h6>
        <p>The next example of using the InverterPowerPlus function block is divided into several screens, each with a specific function:</p>
        <p>This image shows management of run/stop and the signal for the power required to the inverter:
        </p>
        <p>
            <img src="../../../Resources/Images/2_CAREL_Devices/InverterPowerPlus/PWRP_InverterPowerPlus_1.png" class="OneHundredPercentThumbnail" />
        </p>
        <p>This image shows the connection of the input and output pins on the InverterPowerPlus function block:</p>
        <p>
            <img src="../../../Resources/Images/2_CAREL_Devices/InverterPowerPlus/InverterPowerPlus_2.png" class="OneHundredPercentThumbnail" />
        </p>
        <p>This image shows the copy of output structure to trigger alarms:</p>
        <p>
            <img src="../../../Resources/Images/2_CAREL_Devices/InverterPowerPlus/InverterPowerPlus_3.png" class="OneHundredPercentThumbnail" />
        </p>
        <p>
            <img src="../../../Resources/Images/2_CAREL_Devices/InverterPowerPlus/InverterPowerPlus_4.png" class="OneHundredPercentThumbnail" />
        </p>
        <p>
            <img src="../../../Resources/Images/2_CAREL_Devices/InverterPowerPlus/InverterPowerPlus_5.png" class="OneHundredPercentThumbnail" />
        </p>
        <p>This image shows management of impulsive reset alarms. Given the pulse function, the command is kept active for 3 seconds:
        </p>
        <p>
            <img src="../../../Resources/Images/2_CAREL_Devices/InverterPowerPlus/InverterPowerPlus_6.png" class="OneHundredPercentThumbnail" />
        </p>
        <p>&#160;</p>
        <p>
            <MadCap:conceptLink term="Comp_BLDC_PowerPlus" />
        </p>
        <p>&#160;</p>
    </body>
</html>