<?xml version="1.0" encoding="utf-8"?>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" xml:lang="en-us" MadCap:lastBlockDepth="7" MadCap:lastHeight="16117" MadCap:lastWidth="1384" MadCap:fileTags="AuthorFileTags.CAREL INDUSTRIES&#160;SpA">
    <head>
        <link href="../../../Resources/TableStyles/02_Custom.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../../../Resources/TableStyles/03_Input_Output.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../../../Resources/Stylesheets/styles.css" rel="stylesheet" type="text/css" />
    </head>
    <body>
        <h4>
            <MadCap:concept term="Comp_BLDC_PowerPlus" />InverterPowerPlus structure list</h4>
        <p class="descriptionshort">Complete structure list of the InverterPowerPlus block.</p>
        <p MadCap:conditions="CAREL_Hq.Reserved">&#160;</p>
        <p MadCap:conditions="CAREL_Hq.Reserved">Last update 25/09/2015 - Native revision 15/11/2016</p>
        <p class="descriptionshort">&#160;</p>
        <h6><b>PWRP_MiscMng_Struct</b>&#160;&#160;</h6>
        <p>Miscellaneous management parameters of InverterPowerPlus:</p>
        <table style="width: 80%; mc-table-style: url('../../../Resources/TableStyles/03_Input_Output.css');" class="TableStyle-03_Input_Output" cellspacing="0">
            <col class="TableStyle-03_Input_Output-Column-Variable" />
            <col class="TableStyle-03_Input_Output-Column-Type" />
            <col class="TableStyle-03_Input_Output-Column-UM" />
            <col class="TableStyle-03_Input_Output-Column-Description" />
            <thead>
                <tr class="TableStyle-03_Input_Output-Head-Header1">
                    <th class="TableStyle-03_Input_Output-HeadE-Variable-Header1" style="font-weight: normal;">Variable</th>
                    <th class="TableStyle-03_Input_Output-HeadE-Type-Header1" style="font-weight: normal;">Data types</th>
                    <th class="TableStyle-03_Input_Output-HeadE-UM-Header1">UOM</th>
                    <th class="TableStyle-03_Input_Output-HeadD-Description-Header1" style="font-weight: normal;">Description</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Mng_SpeedTyp</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">Hz/rps</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed display measurement</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Mng_MotPoles</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Motor pole pairs</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Mng_DriveTyp</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Drive type</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Mng_WriteDefault</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">INT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Write default request</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Mng_SerNoCtrl_En</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Enable serial number control</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Mng_PSD_ParamLstID</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">USINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">PSD parameter list identification</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Mng_LoadDefDone</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Load default done</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Mng_SerNo_MemW1</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Serial number part 1 recorded</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Mng_SerNo_MemW2</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Serial number part 2 recorded</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Mng_SerNo_MemW3</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Serial number part 3 recorded</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Mng_SerNo_MemW4</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Serial number part 4 recorded</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> MngCstm_SaveCustomCfg</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Save custom config. command</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">MngCstm_MotTypLowLim</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Motor type: input field min limit</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> MngCstm_MotTypSource</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Custom motor type source</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> MngCstm_SaveCustomCfgInProgress</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Custom configuration data saving in progress</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> MngCstm_CustomDataSaved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Custom data saved</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">MngCstm_CustomDataNotSaved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Custom data not saved</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> MngCstm_MotTypCustom</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Motor type: custom</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyB-Variable-LightRows"> MngCstm_MotTypNotCustom</td>
                    <td class="TableStyle-03_Input_Output-BodyB-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyB-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyA-Description-LightRows">Motor type: not custom</td>
                </tr>
            </tbody>
        </table>
        <p>&#160;</p>
        <h6>PWRP_CompCfg_Stuct</h6>
        <p>Current configuration of Power+ and custom default configuration of Power+:</p>
        <table style="width: 80%; mc-table-style: url('../../../Resources/TableStyles/03_Input_Output.css');" class="TableStyle-03_Input_Output" cellspacing="0">
            <col class="TableStyle-03_Input_Output-Column-Variable" />
            <col class="TableStyle-03_Input_Output-Column-Type" />
            <col class="TableStyle-03_Input_Output-Column-UM" style="width: 23px;" />
            <col class="TableStyle-03_Input_Output-Column-Description" />
            <thead>
                <tr class="TableStyle-03_Input_Output-Head-Header1">
                    <th class="TableStyle-03_Input_Output-HeadE-Variable-Header1">Variable</th>
                    <th class="TableStyle-03_Input_Output-HeadE-Type-Header1">Data types</th>
                    <th class="TableStyle-03_Input_Output-HeadE-UM-Header1">UOM</th>
                    <th class="TableStyle-03_Input_Output-HeadD-Description-Header1">Description</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR00_MotCtrlMode</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Motor control mode</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR01_MotBaseFreq</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Motor base frequency</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> HR02_MotBaseV</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Motor base voltage</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR03_MotRatedA</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Motor rated current</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR04_MotPwrFactor</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Motor power factor</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR05_MaxOutCurrent</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Max output current</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR06_MaxOutFreq</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Max output frequency</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> HR07_MinOutFreq</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Min output frequency</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR08_EnRevSpeed</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Enable reverse speed </td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR09_SpeedDeratingMode</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed derating mode</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> HR10_SkipFreqSetP</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Skip frequency: set 1</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> HR11_SkipFreqBand</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Skip frequency: band 1</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> HR12_SpeedProfileFreq1</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed profile: frequency 1</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR13_SpeedProfileFreq2</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed profile: frequency 2</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR14_SpeedProfileFreq3</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed profile: frequency 3</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> HR15_SpeedProfileAcceleration1</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed profile: acceleration 1</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR16_SpeedProfileAcceleration2</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed profile: acceleration 2</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR17_SpeedProfileAcceleration3</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed profile: acceleration 3</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR18_SpeedProfileAcceleration4</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed profile: acceleration 4</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR19_SpeedProfileDelay1</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed profile: delay 1</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR20_SpeedProfileDelay2</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed profile: delay 2</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR21_SpeedProfileDelay3</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed profile: delay 3</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR22_SpeedProfileStartMode</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed profile: start mode</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR23_SpeedProfileDeceleration</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed profile: deceleration</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR24_SwitchingFreq</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Switching frequency</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR25_SwitchingFreqDerating</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Switching frequency derating</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR26_RelayCfg</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Relay configuration</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR27_MotOvTempAlrmPTC_En</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Enable motor overtemperature alarm (PTC) </td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR28_MotOvTempAlrmPTC_Delay</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Motor overtemperature alarm delay</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR29_DataCommTimeout</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Data communication fault timeout</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR30_DataCommBaudrate</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Data communication baudrate</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR31_DataCommParity</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Data communication parity and stop  bits</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR32_BaseAddr</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Base address</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR33_StopMode</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Stop mode</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR34_FlyingRestart</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Flying restart</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR35_V_F_BoostV</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">V/f boost voltage</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> HR36_V_F_FreqAdj</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">V/f frequency adjustment</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> HR37_V_F_VAdj</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">V/f voltage adjustment</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR38_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR38</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR39_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved HR39</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> HR40_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR40</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR41_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved HR41</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR42_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR42</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> HR43_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved HR43</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR44_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR44</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">
                        <p>  HR45_MotMagnetizingCurrent</p>
                    </td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Motor magnetising current</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> HR46_StatorResistance</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Stator resistance</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> HR47_RotorResistance</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Rotor resistance</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR48_StatorInductanceLd</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Stator inductance Ld</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR49_LeakageFactor</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Leakage factor</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR50_LqInductance</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Stator inductance Lq</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR51_MagnetizingTime</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Magnetising time</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR52_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR52</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> HR53_RegenerationCurrentLimit</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Regeneration current limit</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR54_OvVCtrlALim</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Overvoltage control current limit</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR55_SpeedLoopKp</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed loop Kp</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> HR56_SpeedLoopTi</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed loop Ti</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR57_StartingCurrent</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Starting current</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR58_StartingAFreq</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Frequency for starting current</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR60_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved HR60</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR61_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR61</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> HR62_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved HR62</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> HR63_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR63</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR64_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved HR64</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> HR65_CrankCaseHeaterCurrent</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Crankcase heater current</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR66_STOResetStrategy</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Safety torque off alarm auto reset on drive standby</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR67_SkipFreqSetP_2</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Skip frequency set  point 2</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR68_SkipFreqBand_2</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Skip frequency band 2</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR69_SkipFreqSetp_3</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Skip frequency set  point 3</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR70_SkipFreqBand_3</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Skip frequency band 3</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR71_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR71</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR72_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved HR72</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR73_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR73</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR74_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved HR74</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR75_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR75</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> HR76_ExtendedFn</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Extended functions</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR77_InductSaturFactor</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Inductance saturation factor</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> HR78_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved HR78</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR79_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR79</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">CrankCaseHeaterMode</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Crankcase heater mode (0 = disabled&#160;
				1 = enabled)</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> HR76_0_DisPhLossDetect</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Disable phase loss algorithm (0=enabled&#160;
				1=disabled)</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR76_1_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved HR76 bit1</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR76_2_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR76 bit2</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR76_3_EnOvldThProtRetention</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Enable Thermal Overload Retention </td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> HR76_4_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR76 bit4</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR76_5_Reserved</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved HR76 bit5</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Poles</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Pole pairs</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">DriveTyp</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Drive type</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR22_0_SpeedProfStartMode</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed profile start mode (0= always&#160;
		1=once at run)</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyB-Variable-DarkerRows">HR22_1_SpeedProfStartMode</td>
                    <td class="TableStyle-03_Input_Output-BodyB-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyB-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyA-Description-DarkerRows">Speed profile start mode <br />0=- <br />1=force freq. 2</td>
                </tr>
            </tbody>
        </table>&#160;<p>&#160;</p><h6>PWRP_Info_Struct</h6><p>Generic information on Power+:</p><table style="width: 80%; mc-table-style: url('../../../Resources/TableStyles/03_Input_Output.css');" class="TableStyle-03_Input_Output" cellspacing="0"><col class="TableStyle-03_Input_Output-Column-Variable" /><col class="TableStyle-03_Input_Output-Column-Type" /><col class="TableStyle-03_Input_Output-Column-UM" /><col class="TableStyle-03_Input_Output-Column-Description" /><thead><tr class="TableStyle-03_Input_Output-Head-Header1"><th class="TableStyle-03_Input_Output-HeadE-Variable-Header1">Variable</th><th class="TableStyle-03_Input_Output-HeadE-Type-Header1">Data types</th><th class="TableStyle-03_Input_Output-HeadE-UM-Header1">UOM</th><th class="TableStyle-03_Input_Output-HeadD-Description-Header1">Description</th></tr></thead><tbody><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Info_RotorSpeed_Perc</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">%</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Current rotor speed [%]</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Info_RotorSpeed_Hz</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">HZ</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Current rotor speed [Hz]</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Info_RotorSpeed_rpm</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">rpm</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Current rotor  speed [rpm]</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Info_RotorSpeed_rps</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">rps</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Current rotor speed [rps]</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Info_MotA</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">A</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Current motor current [A]</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Info_MotV</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">V</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Current motor voltage [V]</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Info_DriveStatus</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Drive status</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Info_DriveTemp</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Drive temperature</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Info_FreqSetP</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">Hz/rps</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed reference [Hz/rps]</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Info_PreRampOutFreq</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Ramp reference</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Info_RotorFreq</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">Hz/rps</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Rotor frequency [Hz/rps]</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Info_MotPwr</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">W</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Current motor consumption [W]</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Info_PSD_230V</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Single-phase mains power supply </td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Info_PSD_400V</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Three-phase mains power supply</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Info_PSD_AAa</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Device rated current [AA.a]</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Mng_PSDTyp_PSD0</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Mng_PSDTyp_PSD1FwTmp</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Mng_PSDTyp_PSD1</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Mng_PSDTyp_PSD2</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Mng_PSDTyp_MotCtrlVer1</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Mng_PSDTyp_SimDevice</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Mng_PSDTyp_CheckDone</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Mng_PSDTyp_VVAAa</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Mng_MotSelect_230V</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Single-phase inverter suggested for compressor</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Mng_MotSelect_400V</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Three-phase inverter required for compressor</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Mng_MotSelect_AAa</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Rated compressor current </td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Mng_CheckVI_OK</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Mng_CheckVI_NotOK</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Mng_LoadDefFail</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">UI_MotBaseV_MaxLim</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Motor base voltage: input field max limit</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> UI_MotBaseV_MinLim</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Motor base voltage: input field min limit</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> UI_MotBaseA_MaxLim</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Motor base amps: input field max limit</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> UI_MotBaseA_MinLim</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Motor base amps: input field min limit</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">UI_MotMagnetizingA_MaxLim</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Magnetising current: input field max limit</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">UI_MotMagnetizingA_MinLim</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Magnetising current: input field min limit</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">UI_MotMaxOutFreq_Hz</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">Hz</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Max. output freq. : input field max limit</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">UI_MotMinOutFreq_Hz</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">Hz</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Max. output freq. : input field min limit</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">UI_MotMaxOutFreq_rps</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">rps</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Max. output freq. : input field max limit</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">UI_MotMinOutFreq_rps</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">rps</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Max. output freq. : input field min limit</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">UI_RatedStartingA</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Rated starting current</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">UI_RatedCrankCaseHeatA</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Rated crankcase heating current</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">UI_RatedInductsatReductA</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Inductance saturation reduction (percentage at rated current)</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">UI_SerNo_W1</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Serial number part 1</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">UI_SerNo_W2</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Serial number part 2</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> UI_SerNo_W3</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Serial number part 3</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">UI_SerNo_W4</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Serial number part 4</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Dbg_FBVersion_X</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">FB version x</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Dbg_FBVersion_Y</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">FB version y</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Dbg_FBVersion_Z</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">FB version zzz</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Dbg_FBVersion_Beta</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">FB version beta</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">UI_ParamPSD1_En</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Enable PSD1 parameters </td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> StatusReg_DriveInhibit</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Safety input status (STO)</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">StatusReg_RelayConfigON</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Relay config. ON</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> StatusReg_MotorPTC_OverHeat</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Motor PTC overheating</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">StatusReg_UnderVoltage</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Undervoltage</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> StatusReg_FanON</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Fan ON</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">StatusReg_SwitchingFreqDeratingON</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Switching frequency derating ON</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">StatusReg_Bit_06</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Status register bit 06</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">StatusReg_DriveInAutotune</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Autotune running</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">StatusReg_MotorOverload</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Motor overload</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">StatusReg_MainSupplyLossed</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Power supply status: 0=OK</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">StatusReg_Bit_10</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Status register bit 10</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">StatusReg_DriveTripped</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Drive alarm</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">StatusReg_Bit_12</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Status register bit 12</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">StatusReg_Bit_13</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Status register bit 13</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">StatusReg_Bit_14</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Status register bit 14</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> StatusReg_Bit_15</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Status register bit 15</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">SpeedReg_Bit_00</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed register bit 00</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">SpeedReg_Bit_01</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed register bit 01</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">SpeedReg_Bit_02</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed register bit 02</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> SpeedReg_Bit_03</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed register bit 03</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">SpeedReg_Bit_04</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed register bit 04</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> SpeedReg_Bit_05</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed register bit 05</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">SpeedReg_Bit_06</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed register bit 06</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">SpeedReg_Bit_07</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed register bit 07</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">SpeedReg_Bit_08</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed register bit 08</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">SpeedReg_Bit_09</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed register bit 09</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">SpeedReg_Bit_10</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed register bit 10</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">SpeedReg_Bit_11</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed register bit 11</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">SpeedReg_Bit_12</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed register bit 12</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> SpeedReg_Bit_13</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed register bit 13</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">SpeedReg_Bit_14</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed register bit 14</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> SpeedReg_Bit_15</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed register bit 15</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Info_EnPowerPlus</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Enable power plus </td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Info_PowerPlusOnline</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Drive online</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">DbgDB_SlaveID</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">DbgDB_IndicatorStatus</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">DbgDB_MachineType</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> DbgDB_FWRelease</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> DbgDB_HWCode</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">DbgDB_ProtCap</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> DbgDB_RegMax</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">DbgDB_CoilMax</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">DbgDB_OptionCode</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> DbgDB_ExportCode</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">DbgDB_AppRelease</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> DbgDB_AppCode</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">DbgDB_CustomerCode</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">UI_FreqLimit500Hz</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Max limit of speed input field 500.0Hz/***rps</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">UI_FreqLimit50Hz</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Max limit of speed input field 50.0Hz/***rps</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">UI_FreqLimitMin</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Min limit of speed input field ***Hz/***rps</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Info_ResetSemiAuto</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Power+ semiautomatic alarm reset command</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Info_ResetRetryExpired</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Power+ semiautomatic alarm reset retry expired</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Info_ResetRetryWaiting</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Power+ waiting semiautomatic alarm reset</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">UI_EnSpeedProfile</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Speed profile enabled</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Dbg_MBM_DevErr</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">INT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Modbus device error</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Info_InputVoltage</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">V</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Input AC voltage RMS value </td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Info_InputVoltageRS</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">V</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Input AC R-S phase voltage RMS value </td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyB-Variable-LightRows">Info_InputVoltageST</td><td class="TableStyle-03_Input_Output-BodyB-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyB-UM-LightRows">V</td><td class="TableStyle-03_Input_Output-BodyA-Description-LightRows">Input AC S-T phase voltage RMS value</td></tr></tbody></table><p>&#160;</p><h6>PWRP_IRparPSD_Struct</h6><p>Input register of Power+ motor control:</p><table style="width: 80%; mc-table-style: url('../../../Resources/TableStyles/03_Input_Output.css');" class="TableStyle-03_Input_Output" cellspacing="0"><col class="TableStyle-03_Input_Output-Column-Variable" /><col class="TableStyle-03_Input_Output-Column-Type" /><col class="TableStyle-03_Input_Output-Column-UM" /><col class="TableStyle-03_Input_Output-Column-Description" /><thead><tr class="TableStyle-03_Input_Output-Head-Header1"><th class="TableStyle-03_Input_Output-HeadE-Variable-Header1">Variable</th><th class="TableStyle-03_Input_Output-HeadE-Type-Header1">Data types</th><th class="TableStyle-03_Input_Output-HeadE-UM-Header1">UOM</th><th class="TableStyle-03_Input_Output-HeadD-Description-Header1">Description</th></tr></thead><tbody><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR104_DriveStatus</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">0: Stop</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> IR105_AlrmCode</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">see doc</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR106_StatusRegister</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Drive status registers (bitfield see doc.)</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR107_SpeedRegister</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Speed status registers (bitfield see doc.)</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR108_MotFreq_Hz</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Motor equivalent frequency [0.1Hz]</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR109_MotAmp</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Actual current of the motor [0.1A]</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR110_MotPwr</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Current power of the motor [0.01KW]</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR111_MotVolt</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Voltage applied to the motor (phase to phase)</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR112_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR112</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR113_DCBusVoltage</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">DC bus voltage</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR114_DriveTemp</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Drive temperature</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR115_DriveLifeTime</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">h</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Drive life time</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR116_DriveRunTime</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">h</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Drive run time</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR117_DriveRunTimeFromLastAlrm</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">h</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Drive run time after last alarm</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> IR118_kWh_Meter</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">MWh</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Total energy supplied to the motor [0.1kWh]</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR119_MWh_Meter</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Total energy supplied to the motor</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR120_DriveCommAddr</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Drive network address</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR121_AddrDipSwitchVal</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Network address set by the drive dipswitches</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR122_ModbusCommErr</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Communication error info</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR123_ModbsuUartErrCode</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">UART error counter</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR124_OperatingSwitchingFreq</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">kHz</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">PWM switching frequency <br />0: 4 kHz <br />1: 6 kHz <br />2: 8 kHz</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR125_PreRampOutput_SpeedRef</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Pre-ramp output frequency reference</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR126_PostRampOutput_SpeedRef</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Post-ramp output frequency reference</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR127_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR127</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR128_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR128</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR129_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR129</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR130_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR130</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR131_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR131</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR132_RotorFreq</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Rotor frequency</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR133_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR133</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR134_DCBusRipple</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">DC bus ripple</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR135_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR135</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR136_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR136</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR137_AlrmLog1</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Alarm log 1</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR138_AlrmLog2</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Alarm log 2</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR139_AlrmLog3</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Alarm log 3</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR140_AlrmLog4</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Alarm log 4</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR141_BootLoaderRelease</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Bootloader version</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR142_FirmwareRelease</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Firmware version</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR143_FirmwareCRC</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Firmware checksum</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> IR144_MotCtrlRelease</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Motor control version</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> IR145_SNo1</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Serial number 1</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR146_SNo2</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Serial number 2</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR147_SNo3</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Serial number 3</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR148_SNo4</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Serial number 4</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR149_HardwareIdentification</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Hardware identification</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR150_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR150</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR151_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR151</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> IR152_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR152</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR153_OvldMot_accumulator</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Motor Overload Accumulator</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR154_OvldDrive_accumulator</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Drive Overload Accumulator</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR155_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR155</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR156_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR156</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR157_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR157</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR158_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR158</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR159_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR159</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR160_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR160</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR161_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR161</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR162_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR162</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR163_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR163</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR164_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR164</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> IR165_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR165</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR166_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR166</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> IR167_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR167</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR168_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR168</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> IR169_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR169</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> IR170_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR170</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR171_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR171</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR172_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR172</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> IR173_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR173</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR174_Reserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR174</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyB-Variable-DarkerRows"> IR175_Reserved</td><td class="TableStyle-03_Input_Output-BodyB-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyB-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyA-Description-DarkerRows">Reserved IR175</td></tr></tbody></table><p>&#160;</p><h6>PWRP_IRparSAFE_Struct</h6><p>Input register of Power+ safety control:</p><table style="width: 80%; mc-table-style: url('../../../Resources/TableStyles/03_Input_Output.css');" class="TableStyle-03_Input_Output" cellspacing="0"><col class="TableStyle-03_Input_Output-Column-Variable" /><col class="TableStyle-03_Input_Output-Column-Type" /><col class="TableStyle-03_Input_Output-Column-UM" /><col class="TableStyle-03_Input_Output-Column-Description" /><thead><tr class="TableStyle-03_Input_Output-Head-Header1"><th class="TableStyle-03_Input_Output-HeadE-Variable-Header1">Variable</th><th class="TableStyle-03_Input_Output-HeadE-Type-Header1">Data types</th><th class="TableStyle-03_Input_Output-HeadE-UM-Header1">UOM</th><th class="TableStyle-03_Input_Output-HeadD-Description-Header1">Description</th></tr></thead><tbody><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR35_CurrU</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">U Output current measurement</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> IR36_CurrV</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">V Output current measurement</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> IR37_CurrW</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">W Output current measurement</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR38_DCbusV</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">DC BUS voltage measurement</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> IR39_DCbusA</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">DC BUS current measurement</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR40_DCbusPwr</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">DC BUS power measurement</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> IR41</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR41</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR42</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR42</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR43</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR43</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR44</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR44</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR45</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR45</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">IR46</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR46</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">IR47</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved IR47</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> IR48</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR48</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> HR49</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR49</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> IR50</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR50</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR51</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR51</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR52</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved HR52</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR53</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR53</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> IR54</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved IR54</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR55</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved HR55</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR56</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved HR56</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyB-Variable-LightRows"> IR57</td><td class="TableStyle-03_Input_Output-BodyB-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyB-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyA-Description-LightRows">Reserved IR57</td></tr></tbody></table><p>&#160;</p><h6>PWRP_HRparSAFE_Struct</h6><p>Holding register of Power+ safety control:</p><table style="width: 80%; mc-table-style: url('../../../Resources/TableStyles/03_Input_Output.css');" class="TableStyle-03_Input_Output" cellspacing="0"><col class="TableStyle-03_Input_Output-Column-Variable" /><col class="TableStyle-03_Input_Output-Column-Type" /><col class="TableStyle-03_Input_Output-Column-UM" /><col class="TableStyle-03_Input_Output-Column-Description" /><thead><tr class="TableStyle-03_Input_Output-Head-Header1"><th class="TableStyle-03_Input_Output-HeadE-Variable-Header1">Variable</th><th class="TableStyle-03_Input_Output-HeadE-Type-Header1">Data types</th><th class="TableStyle-03_Input_Output-HeadE-UM-Header1">UOM</th><th class="TableStyle-03_Input_Output-HeadD-Description-Header1">Description</th></tr></thead><tbody><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR00_ResetCommand</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">SAFE Structure: Reset command</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR01_ResetFeedback</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">SAFE Structure: Reset feedback</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR02_AlarmStatus1</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">SAFE Structure: Alarm status 1</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">HR03_AlarmStatus2</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">SAFE Structure: Alarm status 2</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">HR04</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UINT</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">SAFE Structure: HR04</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyB-Variable-DarkerRows"> HR05</td><td class="TableStyle-03_Input_Output-BodyB-Type-DarkerRows">UINT</td><td class="TableStyle-03_Input_Output-BodyB-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyA-Description-DarkerRows">SAFE Structure: HR05</td></tr></tbody></table><p>&#160;</p><h6>PWRP_Alarm_Struct</h6><p>Power+ alarm:</p><table style="width: 80%; mc-table-style: url('../../../Resources/TableStyles/03_Input_Output.css');" class="TableStyle-03_Input_Output" cellspacing="0"><col class="TableStyle-03_Input_Output-Column-Variable" /><col class="TableStyle-03_Input_Output-Column-Type" /><col class="TableStyle-03_Input_Output-Column-UM" style="width: 37px;" /><col class="TableStyle-03_Input_Output-Column-Description" /><thead><tr class="TableStyle-03_Input_Output-Head-Header1"><th class="TableStyle-03_Input_Output-HeadE-Variable-Header1">Variable</th><th class="TableStyle-03_Input_Output-HeadE-Type-Header1">Data types</th><th class="TableStyle-03_Input_Output-HeadE-UM-Header1">UOM</th><th class="TableStyle-03_Input_Output-HeadD-Description-Header1">Description</th></tr></thead><tbody><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">OR_Alarms</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Generic alarms active</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al01_DriveOverCurrent</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">AL01: Overcurrent</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Al02_MotorOvld_IsqT</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">AL02: Motor overload</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Al03_DC_BusOverVolt</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">AL03: Overvoltage</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Al04_DC_BusUnderVolt</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">AL04: Undervoltage</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Al05_DriveOverTemp</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">AL05: Drive overtemperature</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Al06_DriveUnderTemp</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">AL06: Drive undertemperature</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al07_HW_OverCurrent</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">AL07: Hardware Overcurrent </td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Al08_PTC_MotOverTemp</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">AL08: Motor overtemperature (PTC)</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Al09_DriveOutputFault</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">AL09: IGBT fault</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Al10_FlashDataErr</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">AL10: CPU Error</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al11_ParamDef</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">AL11: Factory default done</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Al12_DC_RippleTooLarge</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">AL12: DC bus ripple too large</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al13_MB_CommLost</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">AL13: Data communication fault</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al14_DriveThermistorFault</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">AL14: Drive thermistor fault</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Al15_AutotuneFault</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">AL15: Auto-tuning fault</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al16_DriveDis</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">AL16: Safe Torque Off</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al17_MotPhLoss</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">AL17: Motor phase loss</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Al18_FanFault</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">AL18: Internal fan fault</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al19_SpeedFault</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">AL19: Stall</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al20_PFC_Failure</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">AL20: PFC fault</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Al21_PFC_OverVolt</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">AL21: Input power supply overvoltage</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al22_PFC_UnderVolt</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">AL22: Input power supply undervoltage</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al23_STO_Survey01</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">AL23: STO circuit fault</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Al24_STO_Survey02</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">AL24: STO circuit fault</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al25_GroundFault</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">AL25: Ground fault (only for single-phase)</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al26_ADC_ConvSync</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">AL26: ADC conversion sync fault</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al27_HW_Sync</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">AL27: Hw synchronisation fault</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al28_DriveOvld</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">AL28: Drive overload</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al29_uCSaf_DriveStop</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">AL29: Drive overtemperature (hardware)</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al99_UnexpectedStop</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">AL99: Drive unexpected stop</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> OR_Alarms_uSafety</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Generic alarms active on uSafety</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al101_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL101</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Al102_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved AL102</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al103_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL103</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Al104_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved AL104</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al105_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL105</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al106_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved AL106</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al107_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL107</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al108_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved AL108</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al109_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL109</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al110_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved AL110</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al111_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL111</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al112_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved AL112</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al113_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL113</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Al114_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved AL114</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al115_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL115</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Al116_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved AL116</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al201_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL201</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al202_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved AL202</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al203_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL203</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al204_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved AL204</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al205_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL205</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al206_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved AL206</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Al207_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL207</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al208_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved AL208</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al209_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL209</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al210_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved AL210</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Al211_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL211</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows"> Al212_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved AL212</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows"> Al213_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL213</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Al214_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reserved AL214</td></tr><tr class="TableStyle-03_Input_Output-Body-LightRows"><td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Al215_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td><td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Reserved AL215</td></tr><tr class="TableStyle-03_Input_Output-Body-DarkerRows"><td class="TableStyle-03_Input_Output-BodyB-Variable-DarkerRows"> Al216_SafeReserved</td><td class="TableStyle-03_Input_Output-BodyB-Type-DarkerRows">BOOL</td><td class="TableStyle-03_Input_Output-BodyB-UM-DarkerRows">-</td><td class="TableStyle-03_Input_Output-BodyA-Description-DarkerRows">Reserved AL216</td></tr></tbody></table><p>&#160;</p><h6><a name="PWRP_AlarmMng_Struct"></a>PWRP_AlarmMng_Struct</h6><p>Alarm management with semiautomatic reset:</p><table style="width: 80%; mc-table-style: url('../../../Resources/TableStyles/02_Custom.css');" class="TableStyle-02_Custom" cellspacing="0"><col class="TableStyle-02_Custom-Column-Default" /><col class="TableStyle-02_Custom-Column-Default" style="width: 131px;" /><col class="TableStyle-02_Custom-Column-Default" /><col class="TableStyle-02_Custom-Column-Default" /><thead><tr class="TableStyle-02_Custom-Head-Header2"><th class="TableStyle-02_Custom-HeadE-Default-Header2">Variable</th><th class="TableStyle-02_Custom-HeadE-Default-Header2">Data types</th><th class="TableStyle-02_Custom-HeadE-Default-Header2">UOM</th><th class="TableStyle-02_Custom-HeadD-Default-Header2">Description</th></tr></thead><tbody><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">TimeThrs</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">UDINT</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">min</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Time frame duration in which automatic reset attempts are counted.</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">RetryThrs</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">DINT</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Maximum number of alarm event reset attempts that can be run within the time frame indicated in "<i>TimeThrs_Alarms</i>". 
Each alarm type is linked to its own automatic reset attempt counter that is only increased when the same fault occurs.
When several alarms are set with semiautomatic reset, the first counter that runs out of available attempts disables the automatic function and requires the manual one.
</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al01_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al02_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al03_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al04_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al05_uMotorReserTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al06_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows" style="height: 24px;"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al07_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al08_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al09_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al10_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al11_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows"> Al12_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows"> Al13_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al14_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al15_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al16_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al17_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al18_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al19_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al20_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al21_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al22_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al23_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al24_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al25_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al26_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al27_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al28_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al29_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al99_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al101_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al102_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al103_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al104_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al105_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al106_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al107_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al108_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al109_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al110_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al111_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al112_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al113_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al114_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al115_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al116_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al201_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al202_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al203_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al204_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al205_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al206_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al207_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al208_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al209_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al210_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al211_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al212_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al213_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">Al214_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-LightRows"><td class="TableStyle-02_Custom-BodyE-Default-LightRows">Al215_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">BOOL</td><td class="TableStyle-02_Custom-BodyE-Default-LightRows">-</td><td class="TableStyle-02_Custom-BodyD-Default-LightRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr><tr class="TableStyle-02_Custom-Body-DarkerRows"><td class="TableStyle-02_Custom-BodyB-Default-DarkerRows">Al216_uMotorResetTyp</td><td class="TableStyle-02_Custom-BodyB-Default-DarkerRows">BOOL</td><td class="TableStyle-02_Custom-BodyB-Default-DarkerRows">-</td><td class="TableStyle-02_Custom-BodyA-Default-DarkerRows">Reset type: 0=Manual - 1=Semiautomatic</td></tr></tbody></table><p>&#160;</p><p class="note" MadCap:autonum="&lt;b&gt;&lt;span style=&quot;color: #bed230;&quot; class=&quot;mcFormatColor&quot;&gt;Note &lt;/span&gt;&lt;/b&gt;">For details on the  types of structures named BLDC_ *, refer to the block <MadCap:xref href="../../3_CAREL_Advanced/Comp_BLDC/Comp_BLDC.htm#Technical_Features_BLDC">"Technical features"</MadCap:xref> .</p><p>&#160;</p><p><MadCap:conceptLink term="Comp_BLDC_PowerPlus" /></p><p>&#160;</p></body>
</html>