<?xml version="1.0" encoding="utf-8"?>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" xml:lang="en-us" MadCap:lastBlockDepth="6" MadCap:lastHeight="3715.667" MadCap:lastWidth="975" MadCap:fileTags="AuthorFileTags.CAREL INDUSTRIES&#160;SpA">
    <head>
        <link href="../../../Resources/TableStyles/03_Input_Output.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../../../Resources/TableStyles/01_Technical_Features.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../../../Resources/TableStyles/03_Input_Output.css" rel="stylesheet" MadCap:stylesheetType="table" />
        <link href="../../../Resources/TableStyles/04_Release_Notes.css" rel="stylesheet" MadCap:stylesheetType="table" /><title></title>
        <link href="../../../Resources/Stylesheets/styles.css" rel="stylesheet" type="text/css" />
    </head>
    <body>
        <h4>EnergyMeter3SE</h4>
        <p class="descriptionshort">Energy Meter 3 Second Edition device management</p>
        <p class="descriptionshort">
            <img src="../../../Resources/Images/2_CAREL_Devices/emeter3SE/EnergyMeter3SE_shape1.png" class="OneHundredPercentThumbnail" />
        </p>
        <p>&#160;</p>
        <h5 style="mc-locked: unlocked;">Technical features</h5>
        <table class="TableStyle-TechFeatures" style="margin-left: 0; margin-right: auto; width: 80%; mc-table-style: url('../../../Resources/TableStyles/01_Technical_Features.css');" cellspacing="0">
            <col class="TableStyle-TechFeatures-Column-Feature" />
            <col class="TableStyle-TechFeatures-Column-Value" />
            <col class="TableStyle-TechFeatures-Column-Notes" />
            <thead>
                <tr class="TableStyle-TechFeatures-Head-Header1">
                    <th class="TableStyle-TechFeatures-HeadE-Feature-Header1">Feature</th>
                    <th class="TableStyle-TechFeatures-HeadE-Value-Header1">Value</th>
                    <th class="TableStyle-TechFeatures-HeadD-Notes-Header1" style="mc-locked: unlocked;">Notes</th>
                </tr>
            </thead>
            <tbody>
                <tr style="height: 25pt;" class="TableStyle-TechFeatures-Body-Row1" MadCap:conditions="CAREL_Hq.Reserved">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Row1" style="mc-locked: unlocked;" MadCap:conditions="">Last update</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Row1" MadCap:conditions="">09/05/2016</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Row1" MadCap:conditions=""> Native revision - 15/11/16</td>
                </tr>
                <tr style="height: 25pt;" class="TableStyle-TechFeatures-Body-Body1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Body1" style="mc-locked: unlocked;">Program Organization Unit type</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Body1">Function block </td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Body1">-</td>
                </tr>
                <tr style="height: 25pt;" class="TableStyle-TechFeatures-Body-Row1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Row1" style="mc-locked: unlocked;">c.suite version</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Row1">≥ 3.0.41</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Row1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Body1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Body1" style="mc-locked: unlocked;">Hardware</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Body1">c.pCO family  controller</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Body1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Row1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Row1" style="mc-locked: unlocked;">O.S.</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Row1">≥ 2.7.001</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Row1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Body1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Body1" style="mc-locked: unlocked;">Compatibility with other F/FB</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Body1">-</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Body1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Row1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Row1" style="mc-locked: unlocked;">Compatible CAREL device P/Ns
</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Row1">MT300W3200</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Row1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Body1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Body1" style="mc-locked: unlocked;">Device manual</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Body1">-</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Body1">Documents downloaded from the CAREL website and available in other languages</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Row1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Row1" style="mc-locked: unlocked;">Device firmware</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Row1">-</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Row1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Body1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Body1" style="mc-locked: unlocked;">Password</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Body1">-</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Body1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Row1">
                    <td class="TableStyle-TechFeatures-BodyE-Feature-Row1" style="mc-locked: unlocked;">Protocols</td>
                    <td class="TableStyle-TechFeatures-BodyE-Value-Row1">Modbus Master</td>
                    <td class="TableStyle-TechFeatures-BodyD-Notes-Row1">-</td>
                </tr>
                <tr class="TableStyle-TechFeatures-Body-Body1">
                    <td class="TableStyle-TechFeatures-BodyB-Feature-Body1" style="mc-locked: unlocked;">Footprint</td>
                    <td class="TableStyle-TechFeatures-BodyB-Value-Body1">RAM
:  436bytes<br />Retain:
5bytes<br />Program cycle time:
1ms<br />Modbus Master polling time:175ms<br /></td>
                    <td class="TableStyle-TechFeatures-BodyA-Notes-Body1">Footprint data refer to tests performed with  demo of this block. 
To know the serial communication configuration, see the chapter "Communication settings" inside the demo documentation </td>
                </tr>
            </tbody>
        </table>
        <p>&#160;</p>
        <h5 style="mc-locked: unlocked;">General operations</h5>
        <p style="mc-locked: unlocked;">This block is used to read data from the Energy Meter 3 Second Edition.</p>
        <p style="mc-locked: unlocked;">All data are grouped by phase, as well as the total of all phases</p>
        <p>The function block provides the possibility to reset the energy counters inside the device</p>
        <p>&#160;</p>
        <h5>Communication  settings</h5>
        <p>For communication via serial protocol, download the device templates from <a href="http://ksa.carel.com/">KSA</a></p>
        <p>EnergyMeter3SE requires the following template</p>
        <p>&#160;</p>
        <p class="InnerTitle">Modbus Master</p>
        <ol>
            <li>EnergyMeter3SE_MBM_EnergyMeter3SE.txt</li>
        </ol>
        <p>&#160;</p>
        <p class="warning" MadCap:autonum="&lt;b&gt;&lt;span style=&quot;color: Red;&quot; class=&quot;mcFormatColor&quot;&gt;Warning &lt;/span&gt;&lt;/b&gt;">The endianess of this device is "Little endian swapped (2, 1, 4, 3)"</p>
        <p>&#160;</p>
        <h5 style="mc-locked: unlocked;">Inputs</h5>
        <p class="InnerTitle" style="mc-locked: unlocked;font-weight: normal;">Block pin list</p>
        <table style="mc-table-style: url('../../../Resources/TableStyles/03_Input_Output.css'); margin-left: 0; margin-right: auto; width: 80%;" class="TableStyle-03_Input_Output" cellspacing="0">
            <col class="TableStyle-03_Input_Output-Column-Variable" />
            <col class="TableStyle-03_Input_Output-Column-Type" />
            <col class="TableStyle-03_Input_Output-Column-UM" />
            <col class="TableStyle-03_Input_Output-Column-Description" />
            <thead>
                <tr class="TableStyle-03_Input_Output-Head-Header1">
                    <th class="TableStyle-03_Input_Output-HeadE-Variable-Header1">Variable</th>
                    <th class="TableStyle-03_Input_Output-HeadE-Type-Header1">
                        <p>Data type</p>
                    </th>
                    <th class="TableStyle-03_Input_Output-HeadE-UM-Header1">UoM</th>
                    <th class="TableStyle-03_Input_Output-HeadD-Description-Header1">Description</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">DevAddr_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">UDINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Device address</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">CntRes_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Reset total energy counter</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyB-Variable-LightRows">En_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyB-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyB-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyA-Description-LightRows">Enable function block</td>
                </tr>
            </tbody>
        </table>
        <p>&#160;</p>
        <h5>Outputs</h5>
        <p class="InnerTitle" style="font-weight: normal;">Block pin list</p>
        <table style="margin-left: 0; margin-right: auto; width: 80%; mc-table-style: url('../../../Resources/TableStyles/03_Input_Output.css');" class="TableStyle-03_Input_Output" cellspacing="0">
            <col class="TableStyle-03_Input_Output-Column-Variable" />
            <col class="TableStyle-03_Input_Output-Column-Type" style="width: 94px;" />
            <col class="TableStyle-03_Input_Output-Column-UM" style="width: 39px;" />
            <col class="TableStyle-03_Input_Output-Column-Description" />
            <thead>
                <tr class="TableStyle-03_Input_Output-Head-Header1">
                    <th class="TableStyle-03_Input_Output-HeadE-Variable-Header1">Variable</th>
                    <th class="TableStyle-03_Input_Output-HeadE-Type-Header1">
                        <p>Data type</p>
                    </th>
                    <th class="TableStyle-03_Input_Output-HeadE-UM-Header1">UoM</th>
                    <th class="TableStyle-03_Input_Output-HeadD-Description-Header1">Description</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Freq_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">Hz</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Mains frequency</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">PhaseSeq_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">UDINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Phase sequence</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Phase1_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">PhaseVars_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Phase 1 data</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Phase2_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">PhaseVars_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Phase 2 data</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">Phase3_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">PhaseVars_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Phase 3 data</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">TotPhase_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">PhaseVars_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Total data</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">TotEnergy_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">TotalEnergy_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-LightRows">Total energy</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">Online_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Description-DarkerRows">Online status</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyB-Variable-LightRows">Al_Offline_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyB-Type-LightRows">BOOL</td>
                    <td class="TableStyle-03_Input_Output-BodyB-UM-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyA-Description-LightRows">Offline alarm</td>
                </tr>
            </tbody>
        </table>
        <p>&#160;</p>
        <h5>Structures outputs</h5>
        <p><b style="font-family: Arial; font-weight: normal;">Description of structures defined and used by the F/FB</b>
        </p>
        <table cellspacing="0" class="TableStyle-03_Input_Output" style="margin-left: 0; margin-right: auto; width: 80%; mc-table-style: url('../../../Resources/TableStyles/03_Input_Output.css');">
            <col class="TableStyle-03_Input_Output-Column-Variable" style="width: 27pt;" />
            <col class="TableStyle-03_Input_Output-Column-Type" style="width: 112pt;" />
            <col class="TableStyle-03_Input_Output-Column-UM" />
            <col class="TableStyle-03_Input_Output-Column-Description" style="width: 27pt;" />
            <col class="TableStyle-03_Input_Output-Column-Variable" style="width: 447pt;" />
            <thead>
                <tr class="TableStyle-03_Input_Output-Head-Header1">
                    <th class="TableStyle-03_Input_Output-HeadE-Variable-Header1" colspan="2">Variable</th>
                    <th class="TableStyle-03_Input_Output-HeadE-UM-Header1">Data Type</th>
                    <th class="TableStyle-03_Input_Output-HeadE-Description-Header1">UoM</th>
                    <th class="TableStyle-03_Input_Output-HeadD-Variable-Header1">Description</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows" colspan="4">PhaseVars_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-LightRows">Values coming from energy meter after conversion</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">Phase_NextPhaseVoltage</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-DarkerRows">V</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-DarkerRows">Phase Voltage to next phase</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">Phase_NeutralVoltage</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-LightRows">V</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-LightRows">Phase Voltage to neutral</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">Current</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-DarkerRows">A</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-DarkerRows">Phase Current</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">Power</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-LightRows">W</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-LightRows">Phase Power</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">ApparentPower</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-DarkerRows">VA</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-DarkerRows">Phase Apparent Power</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">ReactivePower</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-LightRows">var</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-LightRows">Phase Reactive Power</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">PowerFactor</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-DarkerRows">Phase Power Factor</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows" colspan="4">TotalEnergy_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-LightRows">Values coming from energy meter after conversion</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">Energy</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-DarkerRows">kWh</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-DarkerRows">Total consumed energy  </td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyB-Variable-LightRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyB-Type-LightRows">ReactiveEnergy</td>
                    <td class="TableStyle-03_Input_Output-BodyB-UM-LightRows">REAL</td>
                    <td class="TableStyle-03_Input_Output-BodyB-Description-LightRows">kvarh</td>
                    <td class="TableStyle-03_Input_Output-BodyA-Variable-LightRows">Total reactive energy  </td>
                </tr>
            </tbody>
        </table>
        <p>&#160;</p>
        <h5>Structures</h5>
        <p><b style="font-family: Arial; font-weight: normal;">Description of structures defined and used by the F/FB</b>
        </p>
        <table cellspacing="0" class="TableStyle-03_Input_Output" style="margin-left: 0; margin-right: auto; width: 80%; mc-table-style: url('../../../Resources/TableStyles/03_Input_Output.css');">
            <col class="TableStyle-03_Input_Output-Column-Variable" style="width: 27pt;" />
            <col class="TableStyle-03_Input_Output-Column-Type" style="width: 112pt;" />
            <col class="TableStyle-03_Input_Output-Column-UM" />
            <col class="TableStyle-03_Input_Output-Column-Description" style="width: 27pt;" />
            <col class="TableStyle-03_Input_Output-Column-Variable" style="width: 447pt;" />
            <thead>
                <tr class="TableStyle-03_Input_Output-Head-Header1">
                    <th class="TableStyle-03_Input_Output-HeadE-Variable-Header1" colspan="2">Variable</th>
                    <th class="TableStyle-03_Input_Output-HeadE-UM-Header1">Data Type</th>
                    <th class="TableStyle-03_Input_Output-HeadE-Description-Header1">UoM</th>
                    <th class="TableStyle-03_Input_Output-HeadD-Variable-Header1">Description</th>
                </tr>
            </thead>
            <tbody>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows" colspan="4">PhaseVarsProtocol_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-LightRows">Values coming from energy meter before conversion</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">Phase_NextPhaseVoltage</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">DINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-DarkerRows">Phase Voltage to next phase</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">Phase_NeutralVoltage</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">DINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-LightRows">Phase Voltage to neutral</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">Current</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">DINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-DarkerRows">Phase Current</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">Power</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">DINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-LightRows">Phase Power</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">ApparentPower</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">DINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-DarkerRows">Phase Apparent Power</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-LightRows">ReactivePower</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-LightRows">DINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-LightRows">Phase Reactive Power</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">PowerFactor</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">DINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-DarkerRows">Phase Power Factor</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-LightRows" colspan="4">TotalEnergyProtocol_EM3SE</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-LightRows">Values coming from energy meter before conversion</td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-DarkerRows">
                    <td class="TableStyle-03_Input_Output-BodyE-Variable-DarkerRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyE-Type-DarkerRows">EnergyH</td>
                    <td class="TableStyle-03_Input_Output-BodyE-UM-DarkerRows">DINT</td>
                    <td class="TableStyle-03_Input_Output-BodyE-Description-DarkerRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyD-Variable-DarkerRows">Total consumed energy  </td>
                </tr>
                <tr class="TableStyle-03_Input_Output-Body-LightRows">
                    <td class="TableStyle-03_Input_Output-BodyB-Variable-LightRows">  <![CDATA[ ]]></td>
                    <td class="TableStyle-03_Input_Output-BodyB-Type-LightRows">ReactiveEnergy</td>
                    <td class="TableStyle-03_Input_Output-BodyB-UM-LightRows">DINT</td>
                    <td class="TableStyle-03_Input_Output-BodyB-Description-LightRows">-</td>
                    <td class="TableStyle-03_Input_Output-BodyA-Variable-LightRows">Total reactive energy  </td>
                </tr>
            </tbody>
        </table>&#160;<p>&#160;</p><h5>Examples</h5><h6>Example 1</h6><p>This example shows how to use the block in an application</p><p><img src="../../../Resources/Images/2_CAREL_Devices/emeter3SE/EnergyMeter3SE_example2.png" class="OneHundredPercentThumbnail" /></p><p>&#160;</p><h5 style="mc-locked: unlocked;"><a name="Release_Notes"></a>Release notes</h5><p style="mc-locked: unlocked;">The following are notes on the released versions of this function/function block:</p><table class="TableStyle-04_Release_Notes" style="mc-table-style: url('../../../Resources/TableStyles/04_Release_Notes.css'); width: 80%; margin-left: 0; margin-right: auto;" cellspacing="0"><col class="TableStyle-04_Release_Notes-Column-Release" /><col class="TableStyle-04_Release_Notes-Column-Dependecies" /><col class="TableStyle-04_Release_Notes-Column-Notes" /><thead><tr class="TableStyle-04_Release_Notes-Head-Header1"><th class="TableStyle-04_Release_Notes-HeadE-Release-Header1" style="mc-unlocked: unlocked;">Release</th><th class="TableStyle-04_Release_Notes-HeadE-Dependecies-Header1" style="mc-unlocked: unlocked;">Dependencies</th><th class="TableStyle-04_Release_Notes-HeadD-Notes-Header1">Notes</th></tr></thead><tbody><tr class="TableStyle-04_Release_Notes-Body-LightRows"><td class="TableStyle-04_Release_Notes-BodyB-Release-LightRows">1.0.2</td><td class="TableStyle-04_Release_Notes-BodyB-Dependecies-LightRows">-</td><td class="TableStyle-04_Release_Notes-BodyA-Notes-LightRows">• First official release<br /><br /><br /><b style="mc-locked: unlocked;">Fixed</b><br />-<br /><b style="mc-locked: unlocked;"><br />Deprecated</b><br />-<br /><br /><b style="mc-locked: unlocked;">Enhanced<br />-<br /><br /></b><b>Documentation<br /></b>-<br /><br /></td></tr></tbody></table><p>&#160;</p></body>
</html>